within Modelica.Electrical.Analog;
package Examples "Examples that demonstrate the usage of the Analog electrical components" extends Modelica.Icons.ExamplesPackage;
annotation ( Documentation ( info = "<html><p>This package contains examples that demonstrate the usage of the components of the Electrical.Analog library.</p><p>The examples are simple to understand. They will show a typical behavior of the components, and they will give hints to users.</p></html>" , revisions = "<html><dl><dt><strong>Main Authors:</strong></dt><dd>Christoph Clau&szlig;
&lt;
<a href=\"mailto:christoph@clauss-it.com\">christoph@clauss-it.com</a>&gt;
<br> Andr&eacute;
Schneider &lt;
<a href=\"mailto:Andre.Schneider@eas.iis.fraunhofer.de\">Andre.Schneider@eas.iis.fraunhofer.de</a>&gt;
<br> Fraunhofer Institute for Integrated Circuits<br> Design Automation Department<br> Zeunerstra&szlig;
e 38<br> D-01069 Dresden</dd></dl></html>" ) );
end Examples;
