within Modelica.Electrical.Machines.BasicMachines;
package InductionMachines "Models of induction machines" extends Modelica.Icons.VariantsPackage;
annotation ( Documentation ( info = "<html>This package contains models of induction machines, based on space phasor theory:<ul><li>IM_SquirrelCage: induction machine with squirrel cage</li><li>IM_SlipRing: induction machine with wound rotor</li></ul>These models use package SpacePhasors.</html>" , revisions = "<html><dl> <dt><strong>Main Authors:</strong></dt> <dd> <a href=\"https://www.haumer.at/\">Anton Haumer</a><br>
Technical Consulting &amp;
Electrical Engineering<br> D-93049 Regensburg<br>Germany<br> email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a> </dd></dl> <ul> <li> v1.02 2004/09/19 Anton Haumer</li> <li> v1.03 2004/09/24 Anton Haumer<br> consistent naming of inductors and resistors in machine models</li> <li> v1.1 2004/10/01 Anton Haumer<br> changed naming and structure<br> issued to Modelica Standard Library 2.1</li> <li> v1.2 2004/10/27 Anton Haumer<br> fixed a bug with support (formerly bearing)</li> <li> v1.3.2 2004/11/10 Anton Haumer<br> ReluctanceRotor moved to SynchronousMachines</li> <li> v1.4 2004/11/11 Anton Haumer<br> removed mechanical flange support<br> to ease the implementation of a 3D-frame in a future release</li> <li> v1.6.3 2005/11/25 Anton Haumer<br> easier parameterization of SlipRing model</li> <li> v2.2.0 2011/02/10 Anton Haumer<br> conditional ThermalPort for all machines</li> </ul></html>" ) );
end InductionMachines;
