within Modelica.Electrical.Machines.BasicMachines;
package SynchronousMachines "Models of synchronous machines" extends Modelica.Icons.VariantsPackage;
annotation ( Documentation ( info = "<html>This package contains models of synchronous machines, based on space phasor theory:<ul><li>SM_PermanentMagnet: synchronous machine with permanent magnet excitation, with damper cage</li><li>SM_ElectricalExcited: synchronous machine with electrical excitation and damper cage</li><li>SM_ReluctanceRotor: induction machine with reluctance rotor and damper cage<br>i.e., a squirrel cage rotor with magnetic poles due to different airgap width</li></ul>These models use package SpacePhasors.<br><strong>Please keep in mind:</strong><br><ul><li>We keep the same reference system as for motors, i.e.:<br> Positive RotorDisplacementAngle means acting as motor,<br> with positive electric power consumption and positive mechanical power output.</li><li>ElectricalAngle = p * MechanicalAngle</li><li>real axis = d-axis<br> imaginary= q-axis</li><li>Voltage induced by the magnet wheel (d-axis) is located in the q-axis.</li></ul></html>" , revisions = "<html><dl> <dt><strong>Main Authors:</strong></dt> <dd> <a href=\"https://www.haumer.at/\">Anton Haumer</a><br>
Technical Consulting &amp;
Electrical Engineering<br> D-93049 Regensburg<br>Germany<br> email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a> </dd></dl> <ul> <li> v1.02 2004/09/19 Anton Haumer</li> <li> v1.03 2004/09/24 Anton Haumer<br> consistent naming of inductors and resistors in machine models</li> <li> v1.1 2004/10/01 Anton Haumer<br> changed naming and structure<br> issued to Modelica Standard Library 2.1</li> <li> v1.2 2004/10/27 Anton Haumer<br> fixed a bug with support (formerly bearing)</li> <li> v1.3.2 2004/11/10 Anton Haumer<br> ReluctanceRotor moved to SynchronousMachines</li> <li> v1.4 2004/11/11 Anton Haumer<br> removed mechanical flange support<br> to ease the implementation of a 3D-frame in a future release</li> <li> v1.52 2005/10/12 Anton Haumer<br> added SM_ElectricalExcited</li> <li> v1.53 2005/10/14 Anton Haumer<br> introduced unsymmetrical DamperCage for Synchronous Machines</li> <li> v1.6.2 2005/10/23 Anton Haumer<br> selectable DamperCage for Synchronous Machines</li> <li> v1.7.1 2006/02/06 Anton Haumer<br> changed some naming of synchronous machines, not affecting existing models</li> <li> v2.2.0 2011/02/10 Anton Haumer<br> conditional ThermalPort for all machines</li> </ul></html>" ) );
end SynchronousMachines;
